{
  "format": "plclab-exercise",
  "schemaVersion": 1,
  "id": "cm.ai-offset",
  "revision": 1,
  "title": "Commissioning: two level measurements disagree",
  "kind": "commissioning",
  "difficulty": "intermediate",
  "summary": "LT-203 reads higher than LT-204 by the same amount at every level, and the deviation alarm blocks filling. Compare both against the sight glass.",
  "objectives": [
    "Compare a transmitter with a reference",
    "Recognize a zero offset"
  ],
  "estimatedMinutes": 25,
  "scene": "scene.analog-commissioning",
  "starterProgram": "PROGRAM Main\nVAR_INPUT\n    StartPB : BOOL; (* Start button S1, normally open. *)\n    StopPB : BOOL; (* Stop button S2, normally closed: TRUE while not pressed. *)\n    LevelHigh : BOOL; (* High level switch LSH-205: TRUE when wet. *)\n    InletOpen : BOOL; (* Inlet valve open limit switch. *)\n    LevelRaw : INT; (* LT-203, 4-20 mA: generic profile 0..10000 = 0..100 %. *)\n    CheckRaw : INT; (* LT-204, 0-10 V cross-check: generic profile 0..10000 = 0..100 %. *)\nEND_VAR\nVAR_OUTPUT\n    InletValve : BOOL; (* Inlet valve XV-201 solenoid. *)\n    DrainPump : BOOL; (* Drain pump P-202. *)\n    LevelPercent : REAL; (* Level from LT-203, 0..100 %. *)\n    CheckPercent : REAL; (* Level from LT-204, 0..100 %. *)\n    DeviationAlarm : BOOL; (* The two measurements differ by more than 5 %. *)\nEND_VAR\nVAR\n    Filling : BOOL; (* Fill request latch. *)\nEND_VAR\n(* The program passed its factory test; this lab is about the installation and configuration. *)\nLevelPercent := INT_TO_REAL(LevelRaw) / 100.0;\nCheckPercent := INT_TO_REAL(CheckRaw) / 100.0;\nDeviationAlarm := (LevelPercent - CheckPercent > 5.0) OR (CheckPercent - LevelPercent > 5.0);\nFilling := (StartPB OR Filling) AND StopPB AND NOT LevelHigh AND NOT DeviationAlarm AND LevelPercent < 80.0;\nInletValve := Filling;\nDrainPump := FALSE;\nEND_PROGRAM\n",
  "requiredInterface": [
    {
      "tag": "StartPB",
      "type": "BOOL",
      "direction": "input"
    },
    {
      "tag": "StopPB",
      "type": "BOOL",
      "direction": "input"
    },
    {
      "tag": "LevelHigh",
      "type": "BOOL",
      "direction": "input"
    },
    {
      "tag": "InletOpen",
      "type": "BOOL",
      "direction": "input"
    },
    {
      "tag": "LevelRaw",
      "type": "INT",
      "direction": "input"
    },
    {
      "tag": "CheckRaw",
      "type": "INT",
      "direction": "input"
    },
    {
      "tag": "InletValve",
      "type": "BOOL",
      "direction": "output"
    },
    {
      "tag": "DrainPump",
      "type": "BOOL",
      "direction": "output"
    }
  ],
  "instructions": [
    "The PLC runs the accepted program. Press Start and confirm the symptom.",
    "Open the Commissioning tab: work through the analog checks against the drawing.",
    "Measure the loop current or voltage at the analog input and compare it with the sight glass.",
    "Diagnose, correct, then verify."
  ],
  "hints": [
    "Which of the two measurements matches the sight glass?",
    "A configuration error and a calibration error show different patterns over the range."
  ],
  "evidence": [
    {
      "name": "start",
      "source": {
        "type": "plcTag",
        "tag": "StartPB"
      }
    },
    {
      "name": "raw",
      "source": {
        "type": "plcTag",
        "tag": "LevelRaw"
      }
    },
    {
      "name": "percent",
      "source": {
        "type": "plcTag",
        "tag": "LevelPercent"
      }
    },
    {
      "name": "check",
      "source": {
        "type": "plcTag",
        "tag": "CheckPercent"
      }
    },
    {
      "name": "alarm",
      "source": {
        "type": "plcTag",
        "tag": "DeviationAlarm"
      }
    },
    {
      "name": "valve",
      "source": {
        "type": "plcTag",
        "tag": "InletValve"
      }
    },
    {
      "name": "level",
      "source": {
        "type": "component",
        "component": "tank",
        "quantity": "levelPermille"
      }
    }
  ],
  "scenarios": [
    {
      "id": "fill",
      "title": "Start filling and let the tank reach its setpoint",
      "durationMs": 14000,
      "actions": [
        {
          "atMs": 0,
          "action": {
            "type": "setPlcMode",
            "mode": "run"
          }
        },
        {
          "atMs": 500,
          "action": {
            "type": "press",
            "component": "start"
          }
        },
        {
          "atMs": 800,
          "action": {
            "type": "release",
            "component": "start"
          }
        }
      ]
    }
  ],
  "criteria": [
    {
      "id": "measures",
      "title": "Both measurements agree with the tank level",
      "points": 30,
      "scenario": "fill",
      "rule": {
        "type": "stateAt",
        "atMs": 400,
        "condition": {
          "type": "all",
          "of": [
            {
              "type": "compare",
              "signal": "percent",
              "layer": "outputs",
              "op": "ge",
              "value": 19.0
            },
            {
              "type": "compare",
              "signal": "percent",
              "layer": "outputs",
              "op": "le",
              "value": 21.0
            },
            {
              "type": "compare",
              "signal": "check",
              "layer": "outputs",
              "op": "ge",
              "value": 19.0
            },
            {
              "type": "compare",
              "signal": "check",
              "layer": "outputs",
              "op": "le",
              "value": 21.0
            }
          ]
        }
      },
      "onFail": "LevelPercent and CheckPercent were not about 20 % while the tank held 20 %."
    },
    {
      "id": "fills",
      "title": "The tank fills to about 80 %",
      "points": 30,
      "scenario": "fill",
      "rule": {
        "type": "eventually",
        "condition": {
          "type": "compare",
          "signal": "level",
          "layer": "process",
          "op": "ge",
          "value": 780
        },
        "byMs": 13000
      },
      "onFail": "The tank did not reach 78 %."
    },
    {
      "id": "no-alarm",
      "title": "No deviation alarm while filling",
      "points": 20,
      "scenario": "fill",
      "rule": {
        "type": "never",
        "condition": {
          "type": "compare",
          "signal": "alarm",
          "layer": "outputs",
          "op": "eq",
          "value": true
        }
      },
      "onFail": "The two level measurements disagreed by more than 5 %."
    },
    {
      "id": "no-overfill",
      "title": "The level stays below 90 %",
      "points": 20,
      "scenario": "fill",
      "rule": {
        "type": "always",
        "condition": {
          "type": "compare",
          "signal": "level",
          "layer": "process",
          "op": "le",
          "value": 900
        },
        "fromMs": 0
      },
      "onFail": "The tank was filled above 90 %."
    }
  ],
  "curriculumOrder": 44,
  "troubleshooting": {
    "symptom": "The tank does not fill: the deviation alarm is active, and LT-203 always reads about 10 % above LT-204.",
    "reportedBy": "Shift leader, buffer tank T-200",
    "faults": [
      {
        "id": "lt1-offset",
        "fault": {
          "type": "analogDrift",
          "component": "lt1",
          "offset": 1600
        }
      }
    ],
    "diagnosisOptions": [
      {
        "id": "program",
        "label": "The PLC program scales the levels wrongly"
      },
      {
        "id": "lt1-loop-break",
        "label": "The LT-203 current loop is broken"
      },
      {
        "id": "loop-supply-off",
        "label": "The LT-203 input does not supply the 2-wire loop"
      },
      {
        "id": "lt2-mode",
        "label": "The LT-204 input is configured for current instead of 0-10 V"
      },
      {
        "id": "lt1-zero-twenty",
        "label": "The LT-203 input is configured for 0-20 mA instead of 4-20 mA"
      },
      {
        "id": "lt1-offset",
        "label": "LT-203 reads too high: its zero is offset"
      },
      {
        "id": "valve",
        "label": "The inlet valve does not open"
      }
    ],
    "rootCauses": [
      "lt1-offset"
    ],
    "repairs": [
      {
        "id": "fix-lt1-offset",
        "label": "Recalibrate the LT-203 zero (4 mA at an empty tank)",
        "clears": [
          "lt1-offset"
        ]
      },
      {
        "id": "fix-valve",
        "label": "Replace the inlet valve solenoid",
        "clears": []
      },
      {
        "id": "fix-transmitter",
        "label": "Replace LT-203 with a new transmitter",
        "clears": []
      }
    ],
    "verification": [
      "measures",
      "fills",
      "no-alarm",
      "no-overfill"
    ],
    "learningRefs": [
      "fundamentals.4-20ma",
      "fundamentals.scaling"
    ],
    "debriefRefs": [
      "troubleshooting.analog-calibration"
    ],
    "debrief": {
      "rootCause": "The LT-203 zero was offset by 1.6 mA (10 % of the span): it delivered 5.6 mA at an empty tank instead of 4 mA. The error was the same at every level, so LT-203 always read 10 % high and the deviation alarm blocked filling. At a high level the signal would also go over range.",
      "evidence": [
        "LT-204 matched the sight glass; LT-203 read 10 % high at every level.",
        "The loop current was 1.6 mA higher than expected for the level.",
        "The channel configuration matched the drawing."
      ],
      "repair": "Recalibrate the transmitter zero (4 mA at the lower range value), then compare both measurements again.",
      "reasoning": "A constant difference over the whole range points to a zero (offset) error, a difference that grows with the level to a span error. Use an independent reference, such as a sight glass or a second instrument, before changing configuration or program."
    }
  }
}
